# Reproduction results

Generated at `2026-07-19T07:24:18.682883+00:00` with Python `3.13.5`,
Qiskit `2.5.0`, and Qiskit Aer
`0.17.2`.

## What reproduces

- The Qiskit HHL circuit and the direct linear solve agree to a maximum relative error of
  `2.069e-14` across Test I.
- The reconstructed Test-I terminal state is
  `V3=0.99485952`, `V4=1.01824660`,
  `theta3=-0.11437525` rad, and
  `theta4=-0.03924776` rad.
- Quantum and classical fast-decoupled trajectories differ by at most
  `1.513e-15`.
- In the stressed case, this reconstruction converges in `32` updates
  versus 34 reported in the paper; the final `V1=0.673971` and
  `V2=0.781406` match the endpoints visible in the paper's figure.
- All `5000` stochastic samples converged. The empirical injection
  correlation is `0.7379` and the resulting voltage
  correlation is `0.9969`.

## Reproducibility qualifications

1. **Line data are omitted by the paper.** The common impedance `0.02 + j0.20` p.u. is inferred
   from the printed bus-3/bus-4 solution. The fit to rounded values gives
   `0.02007846 +
   j0.19995804` p.u.
2. **The marginal Gaussian variances are omitted.** The stochastic experiment uses a documented
   1% relative standard deviation, selected from the axes of the paper's Fig. 4.
3. **Table-I iteration 2 appears internally inconsistent.** Its printed `theta4=-0.0340` differs
   sharply from both adjacent iterations and from every physically consistent reconstruction.
4. **The reported Newton first iterate is not generated by a conventional polar Newton step**
   under the line data that reproduce the final AC solution. Both traces are retained rather than
   silently calibrating the solver.
5. The circuit has `7` logical qubits and transpiles on Aer to depth
   `817` in this pinned software environment. This is a simulator
   reproduction, not evidence of end-to-end quantum advantage.

See the CSV files in `tables/`, plots in `figures/`, and JSON diagnostics in `diagnostics/`.
